# Master Closeout Checklist

## Overview

This master closeout checklist is a comprehensive reference document for superintendents and project managers to track every closeout deliverable throughout the project lifecycle. Items are organized by phase and category with responsible parties, typical timing, and specification section references.

---

## PHASE 1: PRE-SUBSTANTIAL COMPLETION (30-60 days before)

### 1.1 Operations & Maintenance Manuals
| # | Item | Responsible Party | Target Completion | Spec Section | Notes |
|---|------|-------------------|-------------------|---------------|-------|
| CLO-101 | Compile HVAC O&M binder (RTUs, chillers, boilers) | HVAC Contractor | 45 days prior | 23 05 00 | Include startup procedures, maintenance schedules, parts lists |
| CLO-102 | Compile Electrical O&M binder (switchgear, motors, lighting control) | Electrical Contractor | 45 days prior | 26 05 00 | Include one-line diagrams, panel schedules, maintenance logs |
| CLO-103 | Compile Plumbing O&M binder (fixtures, water heater, pumps) | Plumbing Contractor | 45 days prior | 22 05 00 | Include maintenance schedules, filter replacement, isolation valve locations |
| CLO-104 | Compile Fire Protection O&M binder (sprinkler, alarm, suppression) | Fire Protection Contractor | 45 days prior | 21 05 00 | Include system layouts, inspection schedules, permit records |
| CLO-105 | Compile Elevator O&M binder | Elevator Contractor | 45 days prior | 14 71 00 | Include inspection certificates, maintenance contract requirements |
| CLO-106 | Compile Roofing O&M manual (maintenance, warranty coverage) | Roofing Contractor | 45 days prior | 07 20 00 | Include warranty documentation, maintenance requirements |
| CLO-107 | Compile Specialty Systems O&M binders (kitchen, lab, security, AV) | Respective Contractors | 45 days prior | Various | System-specific documentation |
| CLO-108 | All O&M manuals organized in 3-ring binders with dividers | GC or Superintendent | 30 days prior | — | One set for owner, one for facility operations |

### 1.2 As-Built Drawings
| # | Item | Responsible Party | Target Completion | Spec Section | Notes |
|---|------|-------------------|-------------------|---------------|-------|
| CLO-111 | Field mark-up of architectural drawings showing actual conditions | Architect / GC | 30 days prior | 01 30 00 | Show deviations from design, final fixture locations |
| CLO-112 | Field mark-up of HVAC system drawings (riser diagrams, ductwork routing) | HVAC Contractor | 30 days prior | 23 05 00 | Show actual equipment locations, refrigerant line routing |
| CLO-113 | Field mark-up of electrical system drawings (one-line, feeder routes, branch circuits) | Electrical Contractor | 30 days prior | 26 05 00 | Update panel schedules with final circuit assignments |
| CLO-114 | Field mark-up of plumbing system drawings (riser diagrams, fixture locations) | Plumbing Contractor | 30 days prior | 22 05 00 | Show isolation valve locations, water heater location |
| CLO-115 | Field mark-up of fire protection system drawings | Fire Protection Contractor | 30 days prior | 21 05 00 | Show final sprinkler head locations, riser locations |
| CLO-116 | Field mark-up of building automation/control system wiring diagrams | Controls Contractor | 30 days prior | 23 09 00 | Show actual thermostat locations, sensor placements |
| CLO-117 | CAD reproduction of all as-built drawings from field markups | Architect or GC | 15 days prior | 01 30 00 | Stamped "FINAL AS-BUILT" with date and signature |
| CLO-118 | As-built drawing set indexed and organized in owner binder | Architect / GC | 10 days prior | — | Digital copy and 2-3 sets of printed drawings |

### 1.3 Warranty Documentation Compilation
| # | Item | Responsible Party | Target Completion | Spec Section | Notes |
|---|------|-------------------|-------------------|---------------|-------|
| CLO-121 | Collect all manufacturer warranties (equipment serial numbers, coverage dates) | GC / Superintendent | 30 days prior | 01 40 00 | Organize by system with contact information |
| CLO-122 | Contractor workmanship warranty documentation (1-year from substantial) | GC | 30 days prior | 01 40 00 | Include contact person and procedure for claims |
| CLO-123 | Extended warranties for roofing (15-30 yr), waterproofing (5-10 yr) | GC / Specialty Contractors | 30 days prior | 07 20 00, 07 53 00 | Ensure all warranties registered with manufacturers |
| CLO-124 | Extended warranties for windows/doors, HVAC equipment, plumbing | Respective Contractors | 30 days prior | Various | Document all extended coverage terms |
| CLO-125 | Warranty registration with manufacturers (roofing, waterproofing, equipment) | GC or Contractors | 30 days prior | Various | Collect registration confirmation documents |
| CLO-126 | Organize all warranty documentation in binder with summary sheet | GC / Superintendent | 15 days prior | — | Include contact numbers for each manufacturer/contractor |

### 1.4 Owner Training Scheduling and Documentation
| # | Item | Responsible Party | Target Completion | Spec Section | Notes |
|---|------|-------------------|-------------------|---------------|-------|
| CLO-131 | Schedule and confirm HVAC system training sessions | HVAC Contractor | 45 days prior | 23 05 00 | Coordinate with owner operations staff availability |
| CLO-132 | Schedule and confirm Electrical system training sessions | Electrical Contractor | 45 days prior | 26 05 00 | Include switchgear operation, emergency procedures |
| CLO-133 | Schedule and confirm Plumbing system training sessions | Plumbing Contractor | 45 days prior | 22 05 00 | Include isolation valve locations, filter replacement |
| CLO-134 | Schedule and confirm Fire Protection system training | Fire Protection Contractor | 45 days prior | 21 05 00 | Required for life safety systems |
| CLO-135 | Schedule and confirm Building Automation System training | Controls Contractor | 45 days prior | 23 09 00 | Include access control, occupancy settings, alarm responses |
| CLO-136 | Schedule and confirm Specialty Systems training (kitchen, lab, security) | Respective Contractors | 45 days prior | Various | System-specific operation and maintenance |
| CLO-137 | Prepare video recording equipment and staff for training documentation | GC or Owner | 30 days prior | — | Video recording of all training sessions for owner archives |
| CLO-138 | Conduct all scheduled training sessions (sign-in sheets, certificates) | Contractors | 15 days prior | — | Training personnel must sign attendance sheets |
| CLO-139 | Provide training material handouts and certificates to owner | Contractors | 10 days prior | — | Owner keeps for staff reference and compliance records |

### 1.5 As-Built Inspections
| # | Item | Responsible Party | Target Completion | Spec Section | Notes |
|---|------|-------------------|-------------------|---------------|-------|
| CLO-141 | Schedule final mechanical inspection (HVAC, plumbing, fire protection) | GC / Mechanical | 30 days prior | 01 40 00 | Coordinate with local authorities |
| CLO-142 | Schedule final electrical inspection with Authority Having Jurisdiction | GC / Electrical | 30 days prior | 26 05 00 | Required by most jurisdictions |
| CLO-143 | Schedule Fire Marshal final inspection and approval | GC / Fire Protection | 30 days prior | 21 05 00 | Required for fire life safety systems |
| CLO-144 | Schedule elevator final inspection with state/local inspector | GC / Elevator | 30 days prior | 14 71 00 | Required before elevator placed in service |
| CLO-145 | Schedule Health Department final inspection (healthcare facilities) | GC / Mechanical | 30 days prior | — | Required for hospitals, clinics, assisted living facilities |
| CLO-146 | Conduct final roofing inspection and membrane testing | GC / Roofing | 30 days prior | 07 20 00 | Verify membrane integrity before owner turnover |
| CLO-147 | Conduct final waterproofing inspection and testing | GC / Waterproofing | 30 days prior | 07 53 00 | Document any repairs or remediation |

### 1.6 Testing & Balancing (TAB) and Commissioning
| # | Item | Responsible Party | Target Completion | Spec Section | Notes |
|---|------|-------------------|-------------------|---------------|-------|
| CLO-151 | Coordinate TAB (Testing & Balancing) contractor for HVAC systems | GC | 45 days prior | 23 07 00 | Measure supply, return, exhaust airflows; adjust dampers |
| CLO-152 | Complete TAB report for all HVAC systems (document airflow data) | TAB Contractor | 15 days prior | 23 07 00 | Include baseline data and any deficiencies found |
| CLO-153 | Coordinate Fire Pump testing (if emergency service) | GC / Fire Protection | 30 days prior | 21 05 00 | Pressure and flow verification required |
| CLO-154 | Coordinate Emergency Generator load bank testing | GC / Electrical | 30 days prior | 26 34 00 | Full load and transfer switch verification |
| CLO-155 | Coordinate Elevator load testing with state inspector | GC / Elevator | 30 days prior | 14 71 00 | 125% of rated load capacity |
| CLO-156 | Coordinate Fire Suppression acceptance testing (with Fire Marshal) | GC / Fire Protection | 30 days prior | 21 05 00 | Hydrostatic, flow, and trip tests |
| CLO-157 | Coordinate Building Automation System functional testing | GC / Controls | 30 days prior | 23 09 00 | Verify all control sequences and setpoints |
| CLO-158 | Compile all commissioning reports and test documentation | GC | 10 days prior | — | Include pre-functional, functional, integrated test results |

### 1.7 Spare Parts and Attic Stock Assembly
| # | Item | Responsible Party | Target Completion | Spec Section | Notes |
|---|------|-------------------|-------------------|---------------|-------|
| CLO-161 | Procure and assemble HVAC filters per specification (quantities) | HVAC Contractor | 30 days prior | 23 05 00 | Common sizes: 16x25x1, 16x25x4, 20x25x1, 20x25x4 |
| CLO-162 | Procure and assemble ceiling tiles matching installed product | GC | 30 days prior | 09 28 00 | Quantity typically 10-15% of installed ceiling tiles |
| CLO-163 | Procure paint touch-up kits matching all interior finishes | Painting Contractor | 30 days prior | 09 91 00 | Include all wall, trim, and specialty paints used |
| CLO-164 | Procure light bulbs/tubes for all fixtures (LED, fluorescent, specialty) | Electrical Contractor | 30 days prior | 26 50 00 | Include dimmer-compatible, T8, T12, specialty lamps |
| CLO-165 | Procure hardware (hinges, handles, locks, fasteners) per specification | Hardware Supplier / GC | 30 days prior | 08 71 00 | Quantity typically 5-10% of hardware installed |
| CLO-166 | Organize spare parts in labeled storage with inventory list | GC | 15 days prior | — | Location documented; copy provided to owner |
| CLO-167 | Provide inventory list and storage location documentation to owner | GC | 10 days prior | — | Owner signs for receipt and responsibility |

### 1.8 Keys and Keying Schedule
| # | Item | Responsible Party | Target Completion | Spec Section | Notes |
|---|------|-------------------|-------------------|---------------|-------|
| CLO-171 | Develop master keying schedule (master keys, restricted keys, access cards) | Locksmith / GC | 60 days prior | 08 71 00 | Coordinate with security consultant if applicable |
| CLO-172 | Procure all keys, key blanks, and access cards per schedule | Locksmith | 30 days prior | 08 71 00 | Verify all locks keyed identically where specified |
| CLO-173 | Program all access cards and fobs with security system | Security Contractor | 30 days prior | 28 16 00 | Test all cards to verify function |
| CLO-174 | Create complete key log documenting all keys issued | Locksmith / GC | 15 days prior | — | Include key numbers, door numbers, recipient names |
| CLO-175 | Organize keys in labeled envelopes with key log | GC | 10 days prior | — | Provide to owner at substantial completion |
| CLO-176 | Document key storage location and security procedures | GC / Owner | 10 days prior | — | Owner staff trained on key control |

### 1.9 Certificate of Occupancy and Authority Having Jurisdiction (AHJ) Approvals
| # | Item | Responsible Party | Target Completion | Spec Section | Notes |
|---|------|-------------------|-------------------|---------------|-------|
| CLO-181 | Request Certificate of Occupancy from local building authority | GC | 30 days prior | 01 40 00 | Submit all required final inspections and documentation |
| CLO-182 | Obtain Fire Marshal approval certificate for fire protection systems | GC / Fire Protection | 20 days prior | 21 05 00 | Approval required before occupancy |
| CLO-183 | Obtain elevator inspection certificate from state/local inspector | GC / Elevator | 20 days prior | 14 71 00 | Required before elevator in service |
| CLO-184 | Obtain Health Department approval certificate (healthcare facilities) | GC | 20 days prior | — | Required for hospitals, clinics, assisted living |
| CLO-185 | Obtain any other AHJ approvals per local code (wetlands, stormwater, utilities) | GC | 20 days prior | Various | Verify all approvals received before substantial completion |

---

## PHASE 2: SUBSTANTIAL COMPLETION

### 2.1 Substantial Completion Documentation
| # | Item | Responsible Party | Target Completion | Spec Section | Notes |
|---|------|-------------------|-------------------|---------------|-------|
| CLO-201 | Conduct owner walkthrough inspection (architect, GC, owner present) | GC / Architect | Day of SC | 01 40 00 | Verify building is safe, secure, and usable for intended purpose |
| CLO-202 | Create detailed punch list of incomplete/defective items | Architect | Day of SC | 01 40 00 | Organize by system and specify deficiency clearly |
| CLO-203 | Issue Certificate of Substantial Completion (AIA G704 or equivalent) | Architect | Day of SC | 01 40 00 | Document SC date, warranty start date, punch list attached |
| CLO-204 | Document warranty start date (typically SC date unless otherwise specified) | GC | Day of SC | 01 40 00 | Owner responsible for insurance/utilities post-SC |
| CLO-205 | Record Substantial Completion date in project accounting system | Project Manager | Day of SC | — | Triggers warranty period start, retainage reduction |
| CLO-206 | Process retainage release (W Principles: full 10% released at SC) | Project Manager | 5 days after SC | — | Coordinate with owner/PM for approval. W Principles holds flat 10% until SC, then full release. |
| CLO-207 | Provide owner with all closeout documents compiled to date | GC / Superintendent | Day of SC | — | O&M manuals, warranties, as-builts, training materials |

### 2.2 Punch List Establishment
| # | Item | Responsible Party | Target Completion | Spec Section | Notes |
|---|------|-------------------|-------------------|---------------|-------|
| CLO-211 | Document punch list with item numbers, descriptions, responsible parties | Architect / Superintendent | 3 days after SC | 01 40 00 | Reference /punch-list command for tracking |
| CLO-212 | Set deadline for punch list completion (typically 30-60 days) | PM / Owner | 3 days after SC | — | Coordinate with critical path and project schedule |
| CLO-213 | Distribute punch list to all trade contractors and subs | Superintendent | 3 days after SC | — | Each contractor responsible for their items |
| CLO-214 | Establish punch list status reporting cadence (weekly recommended) | Superintendent | 3 days after SC | — | Weekly meeting or email updates to PM/Owner |

---

## PHASE 3: PUNCH LIST PERIOD (30-60 days after Substantial Completion)

### 3.1 Punch List Completion Tracking
| # | Item | Responsible Party | Target Completion | Spec Section | Notes |
|---|------|-------------------|-------------------|---------------|-------|
| CLO-301 | Execute punch list work items per schedule | Trade Contractors | Throughout period | Various | Coordinate with owner occupancy if building in use |
| CLO-302 | Track completion status and document remediation | Superintendent | Weekly | — | Update punch-list.json with completion dates |
| CLO-303 | Conduct re-inspections of completed punch items | Architect | Upon completion | — | Verify work meets specification and punch list requirements |
| CLO-304 | Track punch list items that fail re-inspection | Superintendent | Upon re-inspection | — | Back-charge if contractor responsible; reschedule rework |
| CLO-305 | Manage back-charges for incomplete or owner-caused damage | Project Manager | Throughout period | 01 40 00 | Document cost of rework; apply against retainage if necessary |
| CLO-306 | Close out completed punch items in tracking system | Superintendent | As completed | — | Document date completed and who performed work |
| CLO-307 | Weekly status reporting to PM and Owner | Superintendent | Weekly meetings | — | Identify schedule risks; request owner decisions for owner items |

### 3.2 Systems Re-Testing and Recommissioning
| # | Item | Responsible Party | Target Completion | Spec Section | Notes |
|---|------|-------------------|-------------------|---------------|-------|
| CLO-311 | Re-test affected HVAC systems after any modifications | TAB Contractor | Upon completion | 23 07 00 | Verify airflow restored to design values |
| CLO-312 | Re-test affected electrical systems after any modifications | Electrical Contractor | Upon completion | 26 05 00 | Verify protection device coordination maintained |
| CLO-313 | Re-test affected plumbing systems after any modifications | Plumbing Contractor | Upon completion | 22 05 00 | Verify pressure, flow, and water quality |
| CLO-314 | Re-test fire protection systems if modifications made | Fire Protection Contractor | Upon completion | 21 05 00 | May require Fire Marshal re-approval |
| CLO-315 | Re-test building automation system if control changes made | Controls Contractor | Upon completion | 23 09 00 | Verify sequences and setpoints maintained |
| CLO-316 | Document all re-testing results | Respective Contractors | Upon completion | — | Provide supplemental commissioning reports |

### 3.3 Owner Occupancy Support
| # | Item | Responsible Party | Target Completion | Spec Section | Notes |
|---|------|-------------------|-------------------|---------------|-------|
| CLO-321 | Provide 24-hour emergency contact for punch list period | GC | Throughout period | — | Owner responsibility for non-emergency issues |
| CLO-322 | Track and document owner-initiated change requests | Superintendent | Throughout period | — | Evaluate cost and schedule impact; obtain approval |
| CLO-323 | Manage owner-caused damage during punch list period | PM / GC | Throughout period | — | Document with photos; issue back-charge if applicable |
| CLO-324 | Coordinate punch list work with owner operations schedule | Superintendent | Throughout period | — | Minimize disruption to building operations |

---

## PHASE 4: FINAL COMPLETION

### 4.1 Closeout Document Finalization
| # | Item | Responsible Party | Target Completion | Spec Section | Notes |
|---|------|-------------------|-------------------|---------------|-------|
| CLO-401 | Verify all closeout documents received and reviewed | Superintendent | 5 days prior to FC | 01 40 00 | O&M manuals, warranties, training, as-builts, tests |
| CLO-402 | Compile final list of outstanding punch items (if any) | Architect | 5 days prior to FC | 01 40 00 | Identify scope that will remain open; get owner approval |
| CLO-403 | Issue final punch list inspection (verify completion of punch items) | Architect | 3 days prior to FC | 01 40 00 | Walk building to confirm all punch work complete |
| CLO-404 | Update all O&M manuals with final equipment serial numbers and service info | Contractors / GC | 10 days prior to FC | 23 05 00, 26 05 00, 22 05 00 | Cross-reference with warranty documentation |
| CLO-405 | Update as-built drawings with any final punch list modifications | Architect / GC | 10 days prior to FC | 01 30 00 | Finalize CAD documents; print final set for record |
| CLO-406 | Verify all warranty documentation current and registered | GC | 5 days prior to FC | 01 40 00 | Confirm manufacturer registration complete |
| CLO-407 | Compile all testing and commissioning reports (TAB, fire pump, elevator, etc.) | GC / Commissioning Agent | 10 days prior to FC | 01 40 00 | Organize in final binder |

### 4.2 Final Inspections and Approvals
| # | Item | Responsible Party | Target Completion | Spec Section | Notes |
|---|------|-------------------|-------------------|---------------|-------|
| CLO-411 | Conduct final mechanical inspection with AHJ | GC | 3 days prior to FC | — | Confirm all systems tested and approved |
| CLO-412 | Conduct final electrical inspection with AHJ | GC | 3 days prior to FC | — | Confirm all systems tested and approved |
| CLO-413 | Conduct final life safety inspection (fire marshal, if required) | GC | 3 days prior to FC | — | Confirm all fire protection systems approved |
| CLO-414 | Conduct final building/occupancy inspection with AHJ | GC | 3 days prior to FC | — | Verify Certificate of Occupancy conditions met |
| CLO-415 | Request final inspection approval from architect/owner | Architect | 3 days prior to FC | — | Architect sign-off on project completion |

### 4.3 Financial Close-Out
| # | Item | Responsible Party | Target Completion | Spec Section | Notes |
|---|------|-------------------|-------------------|---------------|-------|
| CLO-421 | Prepare final Application for Payment (AIA G702/G703) | GC | 5 days prior to FC | 01 40 00 | Include all work complete plus closeout costs |
| CLO-422 | Obtain conditional and unconditional final lien waivers from all subs | GC | 5 days prior to FC | 01 40 00 | Required before final payment release |
| CLO-423 | Obtain Consent of Surety (if project bonded) | GC | 5 days prior to FC | 01 40 00 | Surety approval of final payment |
| CLO-424 | Issue Certificate of Final Completion (AIA G704) | Architect | Date of FC | 01 40 00 | Marks official end of contract work period |
| CLO-425 | Process final payment to GC and all trade contractors | Owner / PM | Upon FC Certification | — | Release remaining retainage |
| CLO-426 | Close out project in accounting system | Project Manager | Date of FC | — | Finalize all cost reconciliation; close purchase orders |

### 4.4 Project Records and Archives
| # | Item | Responsible Party | Target Completion | Spec Section | Notes |
|---|------|-------------------|-------------------|---------------|-------|
| CLO-431 | Archive all project photographs (construction progress, final condition) | GC / Superintendent | 10 days prior to FC | — | Organize by phase and system; provide digital copies |
| CLO-432 | Compile final project schedule showing actual start and completion dates | Project Manager | 10 days prior to FC | — | As-built schedule for lessons learned documentation |
| CLO-433 | Compile lessons learned documentation from project team | Project Manager | 10 days prior to FC | — | Identify successes and improvement opportunities |
| CLO-434 | Prepare final close-out report (closeout status report) | Project Manager | 10 days prior to FC | — | Summary of project performance, costs, schedule |
| CLO-435 | Deliver all project records to owner for long-term archiving | GC | Day of FC | — | Two copies of all documents (digital + hard copy) |
| CLO-436 | Update project website/portal with final project documents (if applicable) | Project Manager | 5 days after FC | — | Allow owner staff access to all closeout information |

---

## PHASE 5: POST-COMPLETION (Year 1 and Beyond)

### 5.1 Warranty Period Management
| # | Item | Responsible Party | Target Completion | Spec Section | Notes |
|---|------|-------------------|-------------------|---------------|-------|
| CLO-501 | 11-month warranty inspection walkthrough (before 1-year mark) | Owner / Facility Manager | 11 months after SC | 01 40 00 | Identify any latent defects before warranty expires |
| CLO-502 | Document warranty defects discovered during inspection | Facility Manager | Post-inspection | — | Provide list to GC for evaluation and repair |
| CLO-503 | Notify GC and all contractors of warranty defects | Facility Manager / Owner | Immediately | — | GC must respond within specified timeframe (typically 5-10 days) |
| CLO-504 | GC response to warranty claims (repair or denial) | GC | Within 10 days | — | Document all repair work performed |
| CLO-505 | Verify warranty repairs completed and satisfactory | Facility Manager | Upon completion | — | Confirm work meets specification requirements |
| CLO-506 | Track extended warranties (roofing 15-30yr, waterproofing 5-10yr) | Facility Manager | Throughout term | 07 20 00, 07 53 00 | Monitor expiration dates; maintain documentation |
| CLO-507 | Manage manufacturer warranties (equipment 5-10yr depending on type) | Facility Manager | Throughout term | 23 05 00, 26 05 00, 22 05 00 | Maintain service contracts where required |

### 5.2 Seasonal and Extended Commissioning
| # | Item | Responsible Party | Target Completion | Spec Section | Notes |
|---|------|-------------------|-------------------|---------------|-------|
| CLO-511 | Summer commissioning (HVAC economizer, chiller operation) | Facility Manager / Controls | June-August | 23 07 00 | Verify system response to warm weather conditions |
| CLO-512 | Winter commissioning (boiler operation, heating sequence) | Facility Manager / Controls | December-February | 23 07 00 | Verify system response to cold weather conditions |
| CLO-513 | Annual emergency generator maintenance and testing | Facility Manager | Annually | 26 34 00 | Load bank test or utility transfer test required |
| CLO-514 | Annual fire suppression system inspection (sprinkler maintenance) | Fire Protection Contractor | Annually | 21 05 00 | Backflow testing, head inspection, pipe internal corrosion |
| CLO-515 | Annual elevator maintenance and inspection | Elevator Company | Annually | 14 71 00 | Required by state law; maintain service contract |
| CLO-516 | Annual roofing system inspection | Roofing Contractor | Annually (spring) | 07 20 00 | Verify membrane integrity; document for warranty |

### 5.3 Permit Close-Out
| # | Item | Responsible Party | Target Completion | Spec Section | Notes |
|---|------|-------------------|-------------------|---------------|-------|
| CLO-521 | Final permit inspections completed (building, electrical, mechanical, plumbing) | GC | 30 days after FC | — | All permits must be officially closed by AHJ |
| CLO-522 | Obtain final permit sign-off from building department | GC | 30 days after FC | — | Permit closed in local authority system |
| CLO-523 | Archive all permit documents for 7+ years (per code) | Facility Manager | Ongoing | — | Maintain records for future inspections and inquiries |

---

## Summary Matrix: 50+ Key Closeout Checklist Items

| Item # | Description | Category | Responsible | Timing | Spec |
|--------|-------------|----------|-------------|--------|------|
| CLO-101 | HVAC O&M Binder | O&M Manual | HVAC Cont. | 45d prior | 23 05 00 |
| CLO-102 | Electrical O&M Binder | O&M Manual | Elec. Cont. | 45d prior | 26 05 00 |
| CLO-103 | Plumbing O&M Binder | O&M Manual | Plbg. Cont. | 45d prior | 22 05 00 |
| CLO-104 | Fire Protection O&M Binder | O&M Manual | FP Cont. | 45d prior | 21 05 00 |
| CLO-105 | Elevator O&M Binder | O&M Manual | Elev. Cont. | 45d prior | 14 71 00 |
| CLO-106 | Roofing O&M Manual | O&M Manual | Roof Cont. | 45d prior | 07 20 00 |
| CLO-107 | Specialty Systems O&M | O&M Manual | Spec. Cont. | 45d prior | Various |
| CLO-108 | O&M Manuals Organized | O&M Manual | GC / Super. | 30d prior | — |
| CLO-111 | Architecture As-Built Drawings | As-Built | Arch / GC | 30d prior | 01 30 00 |
| CLO-112 | HVAC As-Built Drawings | As-Built | HVAC Cont. | 30d prior | 23 05 00 |
| CLO-113 | Electrical As-Built Drawings | As-Built | Elec. Cont. | 30d prior | 26 05 00 |
| CLO-114 | Plumbing As-Built Drawings | As-Built | Plbg. Cont. | 30d prior | 22 05 00 |
| CLO-115 | Fire Protection As-Built | As-Built | FP Cont. | 30d prior | 21 05 00 |
| CLO-116 | BAS/Controls As-Built | As-Built | Controls | 30d prior | 23 09 00 |
| CLO-117 | CAD As-Built Drawings | As-Built | Arch / GC | 15d prior | 01 30 00 |
| CLO-118 | As-Built Set Indexed | As-Built | Arch / GC | 10d prior | — |
| CLO-121 | Manufacturer Warranties | Warranty | GC / Subs | 30d prior | 01 40 00 |
| CLO-122 | Contractor Warranty | Warranty | GC | 30d prior | 01 40 00 |
| CLO-123 | Extended Warranties (Roof, WP) | Warranty | GC / Subs | 30d prior | 07 20 00 |
| CLO-124 | Extended Warranties (Other) | Warranty | GC / Subs | 30d prior | Various |
| CLO-125 | Warranty Registration | Warranty | GC / Subs | 30d prior | Various |
| CLO-126 | Warranty Documentation Binder | Warranty | GC / Super. | 15d prior | — |
| CLO-131 | HVAC Training Scheduled | Training | HVAC Cont. | 45d prior | 23 05 00 |
| CLO-132 | Electrical Training Scheduled | Training | Elec. Cont. | 45d prior | 26 05 00 |
| CLO-133 | Plumbing Training Scheduled | Training | Plbg. Cont. | 45d prior | 22 05 00 |
| CLO-134 | Fire Protection Training | Training | FP Cont. | 45d prior | 21 05 00 |
| CLO-135 | BAS Training Scheduled | Training | Controls | 45d prior | 23 09 00 |
| CLO-136 | Specialty Systems Training | Training | Spec. Cont. | 45d prior | Various |
| CLO-137 | Training Video Equipment Ready | Training | GC / Owner | 30d prior | — |
| CLO-138 | Training Sessions Conducted | Training | Contractors | 15d prior | — |
| CLO-139 | Training Materials & Certs | Training | Contractors | 10d prior | — |
| CLO-141 | Final Mechanical Inspection | Inspection | GC / Mech. | 30d prior | 01 40 00 |
| CLO-142 | Final Electrical Inspection | Inspection | GC / Elec. | 30d prior | 26 05 00 |
| CLO-143 | Fire Marshal Inspection | Inspection | GC / FP | 30d prior | 21 05 00 |
| CLO-144 | Elevator Inspection | Inspection | GC / Elev. | 30d prior | 14 71 00 |
| CLO-145 | Health Dept Inspection | Inspection | GC | 30d prior | — |
| CLO-146 | Roofing Inspection | Inspection | GC / Roof | 30d prior | 07 20 00 |
| CLO-147 | Waterproofing Inspection | Inspection | GC / WP | 30d prior | 07 53 00 |
| CLO-151 | TAB Contractor Coordinated | Testing | GC / TAB | 45d prior | 23 07 00 |
| CLO-152 | TAB Report Complete | Testing | TAB Cont. | 15d prior | 23 07 00 |
| CLO-153 | Fire Pump Testing | Testing | GC / FP | 30d prior | 21 05 00 |
| CLO-154 | Emergency Generator Testing | Testing | GC / Elec. | 30d prior | 26 34 00 |
| CLO-155 | Elevator Load Test | Testing | GC / Elev. | 30d prior | 14 71 00 |
| CLO-156 | Fire Suppression Acceptance | Testing | GC / FP | 30d prior | 21 05 00 |
| CLO-157 | BAS Functional Testing | Testing | GC / Controls | 30d prior | 23 09 00 |
| CLO-158 | Commissioning Reports Compiled | Testing | GC | 10d prior | — |
| CLO-161 | HVAC Filters Procured | Spare Parts | HVAC Cont. | 30d prior | 23 05 00 |
| CLO-162 | Ceiling Tiles Procured | Spare Parts | GC | 30d prior | 09 28 00 |
| CLO-163 | Paint Touch-Up Kits | Spare Parts | Paint Cont. | 30d prior | 09 91 00 |
| CLO-164 | Light Bulbs/Tubes Procured | Spare Parts | Elec. Cont. | 30d prior | 26 50 00 |
| CLO-165 | Hardware Procured | Spare Parts | GC | 30d prior | 08 71 00 |
| CLO-166 | Spare Parts Organized | Spare Parts | GC | 15d prior | — |
| CLO-167 | Spare Parts Inventory List | Spare Parts | GC | 10d prior | — |

---

## Notes for Superintendent

- **Key Dependencies:** O&M manuals must be started early to allow time for contractor input; as-built drawings follow during inspection; training and commissioning happen near substantial completion
- **Coordination Required:** Multiple trade contractors and subcontractors must coordinate their closeout deliverables; superintendent must track all deadlines
- **Owner Communication:** Weekly status reporting recommended during punch list period; owner occupancy decisions impact contractor schedules
- **Documentation:** All test reports, commissioning results, and warranty documentation must be organized and indexed for long-term owner archiving
- **Critical Path:** TAB completion, commissioning approvals, and final inspections drive final completion date
